<?xml version='1.0' encoding='utf-8'?>
<ns0:SCL xmlns:ns0="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" version="2007" revision="A" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL schema/SCL.xsd" xmlns="http://www.iec.ch/61850/2003/SCL">
  <ns0:Header>
    <ns0:History>
      <ns0:Hitem version="merge" revision="1" when="2025-08-11T00:00:00" who="ChatGPT Merge" why="Merged source A: protection_relay.scd" />
      <ns0:Hitem version="merge" revision="1" when="2025-08-11T00:00:00" who="ChatGPT Merge" why="Merged source B: open_substation.scd" />
    </ns0:History>
  </ns0:Header>
  <ns0:Substation name="S12" desc="Baden">
    <ns0:VoltageLevel name="D1">
      <ns0:PowerTransformer name="T1" type="PTR">
        <ns0:TransformerWinding name="W1" type="PTW">
          <ns0:Terminal connectivityNode="S12/D1/Q1/L1" substationName="S12" voltageLevelName="D1" bayName="Q1" cNodeName="L1" />
        </ns0:TransformerWinding>
        <ns0:TransformerWinding name="W2" type="PTW">
          <ns0:Terminal connectivityNode="S12/E1/Q1/L3" substationName="S12" voltageLevelName="E1" bayName="Q1" cNodeName="L3" />
        </ns0:TransformerWinding>
      </ns0:PowerTransformer>
      <ns0:Voltage multiplier="k" unit="V">50</ns0:Voltage>
      <ns0:Bay name="Q1">
        <ns0:ConductingEquipment name="external" type="IFL">
          <ns0:Terminal connectivityNode="S12/D1/Q1/L0" substationName="S12" voltageLevelName="D1" bayName="Q1" cNodeName="L0" />
        </ns0:ConductingEquipment>
        <ns0:ConductingEquipment name="I1" type="CTR">
          <ns0:Terminal connectivityNode="S12/D1/Q1/L1" substationName="S12" voltageLevelName="D1" bayName="Q1" cNodeName="L1" />
          <ns0:Terminal connectivityNode="S12/D1/Q1/L0" substationName="S12" voltageLevelName="D1" bayName="Q1" cNodeName="L0" />
          <ns0:SubEquipment name="R" phase="A">
            <ns0:LNode lnClass="TCTR" iedName="IED4_SMV" ldInst="MUnn" lnInst="1" />
          </ns0:SubEquipment>
          <ns0:SubEquipment name="S" phase="B">
            <ns0:LNode lnClass="TCTR" iedName="IED4_SMV" ldInst="MUnn" lnInst="2" />
          </ns0:SubEquipment>
          <ns0:SubEquipment name="T" phase="C">
            <ns0:LNode lnClass="TCTR" iedName="IED4_SMV" ldInst="MUnn" lnInst="3" />
          </ns0:SubEquipment>
        </ns0:ConductingEquipment>
        <ns0:ConnectivityNode name="L1" pathName="S12/D1/Q1/L1" />
      </ns0:Bay>
    </ns0:VoltageLevel>
    <ns0:VoltageLevel name="E1">
      <ns0:Voltage multiplier="k" unit="V">30</ns0:Voltage>
      <ns0:Bay name="Q1">
        <ns0:ConductingEquipment name="QA1" type="CBR">
          <ns0:LNode lnInst="1" lnClass="XCBR" ldInst="GenericIO" iedName="IED1_XCBR" />
          <ns0:Terminal connectivityNode="S12/E1/Q1/L1" substationName="S12" voltageLevelName="E1" bayName="Q1" cNodeName="L1" />
          <ns0:Terminal connectivityNode="S12/E1/Q1/L2" substationName="S12" voltageLevelName="E1" bayName="Q1" cNodeName="L2" />
        </ns0:ConductingEquipment>
        <ns0:ConductingEquipment name="QB1" type="DIS">
          <ns0:LNode lnInst="2" lnClass="XSWI" ldInst="GenericIO" iedName="IED1_XCBR" />
          <ns0:Terminal connectivityNode="S12/E1/W1/BB1" substationName="S12" voltageLevelName="E1" bayName="W1" cNodeName="BB1" />
          <ns0:Terminal connectivityNode="S12/E1/Q1/L1" substationName="S12" voltageLevelName="E1" bayName="Q1" cNodeName="L1" />
        </ns0:ConductingEquipment>
        <ns0:ConductingEquipment name="U1" type="VTR">
          <ns0:Terminal connectivityNode="S12/E1/Q1/L2" substationName="S12" voltageLevelName="E1" bayName="Q1" cNodeName="L2" />
          <ns0:SubEquipment name="A" phase="A">
            <ns0:LNode lnClass="TVTR" iedName="IED3_SMV" ldInst="MUnn" lnInst="1" desc="VT phase L1" />
          </ns0:SubEquipment>
          <ns0:SubEquipment name="B" phase="B">
            <ns0:LNode lnClass="TVTR" iedName="IED3_SMV" ldInst="MUnn" lnInst="2" desc="VT phase L2" />
          </ns0:SubEquipment>
          <ns0:SubEquipment name="C" phase="C">
            <ns0:LNode lnClass="TVTR" iedName="IED3_SMV" ldInst="MUnn" lnInst="3" desc="VT phase L3" />
          </ns0:SubEquipment>
        </ns0:ConductingEquipment>
        <ns0:ConductingEquipment name="I1" type="CTR">
          <ns0:Terminal connectivityNode="S12/E1/Q1/L2" substationName="S12" voltageLevelName="E1" bayName="Q1" cNodeName="L2" />
          <ns0:Terminal connectivityNode="S12/E1/Q1/L3" substationName="S12" voltageLevelName="E1" bayName="Q1" cNodeName="L3" />
          <ns0:SubEquipment name="R" phase="A">
            <ns0:LNode lnClass="TCTR" iedName="IED3_SMV" ldInst="MUnn" lnInst="1" />
          </ns0:SubEquipment>
          <ns0:SubEquipment name="S" phase="B">
            <ns0:LNode lnClass="TCTR" iedName="IED3_SMV" ldInst="MUnn" lnInst="2" />
          </ns0:SubEquipment>
          <ns0:SubEquipment name="T" phase="C">
            <ns0:LNode lnClass="TCTR" iedName="IED3_SMV" ldInst="MUnn" lnInst="3" />
          </ns0:SubEquipment>
        </ns0:ConductingEquipment>
        <ns0:ConnectivityNode name="L1" pathName="S12/E1/Q1/L1" />
        <ns0:ConnectivityNode name="L2" pathName="S12/E1/Q1/L2" />
        <ns0:ConnectivityNode name="L3" pathName="S12/E1/Q1/L3" />
      </ns0:Bay>
      <ns0:Bay name="W1">
        <ns0:ConnectivityNode name="BB1" pathName="S12/E1/W1/BB1">
          <ns0:Private type="load">rload=550</ns0:Private>
        </ns0:ConnectivityNode>
      </ns0:Bay>
    </ns0:VoltageLevel>
  </ns0:Substation>
  <ns0:IED name="IED1_XCBR">
    <ns0:Services>
      <ns0:DynAssociation />
      <ns0:GetDirectory />
      <ns0:GetDataObjectDefinition />
      <ns0:GetDataSetValue />
      <ns0:DataSetDirectory />
      <ns0:ReadWrite />
      <ns0:GetCBValues />
      <ns0:ConfLNs fixPrefix="true" fixLnInst="true" />
      <ns0:GOOSE max="5" />
      <ns0:GSSE max="5" />
      <ns0:FileHandling />
      <ns0:GSEDir />
      <ns0:TimerActivatedControl />
    </ns0:Services>
    <ns0:AccessPoint name="accessPoint1">
      <ns0:Server>
        <ns0:Authentication />
        <ns0:LDevice inst="GenericIO">
          <ns0:LN0 lnClass="LLN0" lnType="LLN01" inst="">
            <ns0:DataSet name="Events" desc="Events">
              <ns0:FCDA ldInst="GenericIO" lnClass="XCBR" fc="ST" lnInst="1" doName="Pos" daName="stVal" />
            </ns0:DataSet>
            <ns0:ReportControl name="EventsRCB" confRev="1" datSet="Events" rptID="Events1" buffered="true" intgPd="1000" bufTime="50">
              <ns0:TrgOps period="true" dchg="true" />
              <ns0:OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" />
              <ns0:RptEnabled max="1" />
            </ns0:ReportControl>
            <ns0:GSEControl appID="events" name="gcbEvents" type="GOOSE" datSet="Events" confRev="2" />
          </ns0:LN0>
          <ns0:LN lnClass="LPHD" lnType="LPHD1" inst="1" prefix="" />
          <ns0:LN lnClass="PTOC" lnType="PTOC1" inst="1" prefix="">
            <ns0:DOI name="TmACrv">
              <ns0:DAI name="setCharact">
                <ns0:Val>ANSI Definite Time (Default)</ns0:Val>
              </ns0:DAI>
              <ns0:DAI name="setParA">
                <ns0:Val>1</ns0:Val>
              </ns0:DAI>
              <ns0:DAI name="setParB">
                <ns0:Val>2</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:Inputs>
              <ns0:ExtRef intAddr="PTOC_Amp1" desc="sample_a1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="1" doName="Amp" serviceType="Poll" daName="instMag.i" />
              <ns0:ExtRef intAddr="PTOC_Amp2" desc="sample_a2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="2" doName="Amp" serviceType="Poll" daName="instMag.i" />
              <ns0:ExtRef intAddr="PTOC_Amp3" desc="sample_a3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="3" doName="Amp" serviceType="Poll" daName="instMag.i" />
              <ns0:ExtRef intAddr="PTOC_Amp4" desc="sample_a4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="4" doName="Amp" serviceType="Poll" daName="instMag.i" />
              <ns0:ExtRef intAddr="PTOC_xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="PIOC" lnType="PIOC1" inst="1" prefix="">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="PIOC_Amp1" desc="sample_a1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="1" doName="Amp" serviceType="Poll" daName="instMag.i" />
              <ns0:ExtRef intAddr="PIOC_Amp2" desc="sample_a2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="2" doName="Amp" serviceType="Poll" daName="instMag.i" />
              <ns0:ExtRef intAddr="PIOC_Amp3" desc="sample_a3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="3" doName="Amp" serviceType="Poll" daName="instMag.i" />
              <ns0:ExtRef intAddr="PIOC_Amp4" desc="sample_a4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="4" doName="Amp" serviceType="Poll" daName="instMag.i" />
              <ns0:ExtRef intAddr="PIOC_xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="PTRC" lnType="PTRC1" inst="1" prefix="">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="PTOC_Op" desc="PTOC_trip" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="PTOC" lnInst="1" doName="Op" daName="general" serviceType="Poll" />
              <ns0:ExtRef intAddr="RREC_OpCls" desc="Operate" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="RREC" lnInst="1" doName="OpCls" daName="general" serviceType="Poll" />
              <ns0:ExtRef intAddr="xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="XCBR" lnType="XCBR1" inst="1" prefix="">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="Tr" desc="Trip" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" serviceType="Poll" />
              <ns0:ExtRef intAddr="OpCls" desc="OpCLose" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="PTRC" lnInst="1" doName="Op" daName="general" serviceType="Poll" />
              <ns0:ExtRef intAddr="Op" desc="Operate" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="CSWI" lnInst="1" doName="Pos" daName="opOk" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="CSWI" lnType="CSWIa" inst="1" prefix="">
            <ns0:DOI name="Pos">
              <ns0:DAI name="ctlModel">
                <ns0:Val>sbo-with-enhanced-security</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:Inputs>
              <ns0:ExtRef intAddr="xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="XSWI" lnType="XSWI1" inst="2" prefix="">
            <ns0:DOI name="SwTyp">
              <ns0:DAI name="stVal">
                <ns0:Val>Disconnector</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:Inputs>
              <ns0:ExtRef intAddr="Tr" desc="Operate" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="CSWI" lnInst="2" doName="Pos" daName="opOk" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="CSWI" lnType="CSWIa" inst="2" prefix="">
            <ns0:DOI name="Pos">
              <ns0:DAI name="ctlModel">
                <ns0:Val>sbo-with-enhanced-security</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:Inputs>
              <ns0:ExtRef intAddr="xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" serviceType="Poll" />
              <ns0:ExtRef intAddr="EnaOpn" desc="interlock_open" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" serviceType="Poll" />
              <ns0:ExtRef intAddr="EnaCls" desc="interlock_close" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="CILO" lnType="CILO1" inst="1" prefix="">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="1" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="2" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="3" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="4" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="5" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="6" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="7" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="8" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="1" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="2" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="3" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="4" />
          <ns0:LN lnType="MMXUa" lnClass="MMXU" inst="1">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="MMXU_Amp1" desc="sample_a1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Amp2" desc="sample_a2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Amp3" desc="sample_a3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Amp4" desc="sample_a4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="4" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Vol1" desc="sample_v1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Vol2" desc="sample_v2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TVTR" lnInst="2" doName="Vol" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Vol3" desc="sample_v3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TVTR" lnInst="3" doName="Vol" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Vol4" desc="sample_v4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TVTR" lnInst="4" doName="Vol" daName="instMag.i" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnType="MMXUa" lnClass="MMXU" inst="2">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="MMXU_Amp1" desc="sample_a1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="5" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Amp2" desc="sample_a2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="6" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Amp3" desc="sample_a3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="7" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="MMXU_Amp4" desc="sample_a4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="8" doName="Amp" daName="instMag.i" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnType="PDIFa" inst="1" lnClass="PDIF">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="PDIF_Amp1_1" desc="sample_a1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIF_Amp2_1" desc="sample_a2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIF_Amp3_1" desc="sample_a3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIF_Amp4_1" desc="sample_a4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="4" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIF_Amp1_2" desc="sample_a1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="5" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIF_Amp2_2" desc="sample_a2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="6" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIF_Amp3_2" desc="sample_a3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="7" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIF_Amp4_2" desc="sample_a4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="8" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIF_xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnType="PDISa" inst="1" lnClass="PDIS">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="PDIS_Amp1" desc="sample_a1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIS_Amp2" desc="sample_a2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIS_Amp3" desc="sample_a3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIS_Amp4" desc="sample_a4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="4" doName="Amp" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIS_Vol1" desc="sample_v1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIS_Vol2" desc="sample_v2" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TVTR" lnInst="2" doName="Vol" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIS_Vol3" desc="sample_v3" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TVTR" lnInst="3" doName="Vol" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIS_Vol4" desc="sample_v4" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TVTR" lnInst="4" doName="Vol" daName="instMag.i" serviceType="Poll" />
              <ns0:ExtRef intAddr="PDIS_xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnType="RRECa" inst="1" lnClass="RREC">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="RREC_Tr" desc="Trip" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" serviceType="Poll" />
              <ns0:ExtRef intAddr="RREC_xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnType="RADRa" inst="1" lnClass="RADR">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="analog" desc="sample_a1" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnType="RBDRa" inst="1" lnClass="RBDR">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="digital" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnType="RDREa" inst="1" lnClass="RDRE">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="RDRE_analog" desc="radr" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="RADR" lnInst="1" doName="ChTrg" serviceType="Poll" />
              <ns0:ExtRef intAddr="RDRE_digital" desc="rbdr" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="RBDR" lnInst="1" doName="ChTrg" serviceType="Poll" />
              <ns0:ExtRef intAddr="RDRE_Trigger" desc="Trip" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
        </ns0:LDevice>
      </ns0:Server>
    </ns0:AccessPoint>
  </ns0:IED>
  <ns0:IED name="IED1_XCBR_2">
    <ns0:Services>
      <ns0:DynAssociation />
      <ns0:GetDirectory />
      <ns0:GetDataObjectDefinition />
      <ns0:GetDataSetValue />
      <ns0:DataSetDirectory />
      <ns0:ReadWrite />
      <ns0:GetCBValues />
      <ns0:ConfLNs fixPrefix="true" fixLnInst="true" />
      <ns0:GOOSE max="5" />
      <ns0:GSSE max="5" />
      <ns0:FileHandling />
      <ns0:GSEDir />
      <ns0:TimerActivatedControl />
    </ns0:Services>
    <ns0:AccessPoint name="accessPoint1">
      <ns0:Server>
        <ns0:Authentication />
        <ns0:LDevice inst="GenericIO">
          <ns0:LN0 lnClass="LLN0" lnType="LLN01" inst="">
            <ns0:DataSet name="Events" desc="Events">
              <ns0:FCDA ldInst="GenericIO" lnClass="XCBR" fc="ST" lnInst="1" doName="Pos" daName="stVal" />
            </ns0:DataSet>
            <ns0:ReportControl name="EventsRCB" confRev="1" datSet="Events" rptID="Events1" buffered="true" intgPd="1000" bufTime="50">
              <ns0:TrgOps period="true" dchg="true" />
              <ns0:OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" />
              <ns0:RptEnabled max="1" />
            </ns0:ReportControl>
            <ns0:GSEControl appID="events" name="gcbEvents" type="GOOSE" datSet="Events" confRev="2" />
          </ns0:LN0>
          <ns0:LN lnClass="LPHD" lnType="LPHD1" inst="1" prefix="" />
          <ns0:LN lnClass="XCBR" lnType="XCBR1" inst="1" prefix="">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="Tr" desc="Trip" iedName="IED2_PTOC" ldInst="GenericIO" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" serviceType="GOOSE" srcLDInst="GenericIO" srcLNClass="LLN0" srcCBName="GoCB" />
              <ns0:ExtRef intAddr="Op" desc="Operate" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="CSWI" lnInst="1" doName="Pos" daName="opOk" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="CSWI" lnType="CSWIa" inst="1" prefix="">
            <ns0:DOI name="Pos">
              <ns0:DAI name="ctlModel">
                <ns0:Val>sbo-with-enhanced-security</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:Inputs>
              <ns0:ExtRef intAddr="xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="XSWI" lnType="XSWI1" inst="2" prefix="">
            <ns0:DOI name="SwTyp">
              <ns0:DAI name="stVal">
                <ns0:Val>Disconnector</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:Inputs>
              <ns0:ExtRef intAddr="Tr" desc="Operate" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="CSWI" lnInst="2" doName="Pos" daName="opOk" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="CSWI" lnType="CSWIa" inst="2" prefix="">
            <ns0:DOI name="Pos">
              <ns0:DAI name="ctlModel">
                <ns0:Val>sbo-with-enhanced-security</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:Inputs>
              <ns0:ExtRef intAddr="xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" serviceType="Poll" />
              <ns0:ExtRef intAddr="EnaOpn" desc="interlock_open" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" serviceType="Poll" />
              <ns0:ExtRef intAddr="EnaCls" desc="interlock_close" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="CILO" lnType="CILO1" inst="1" prefix="">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="Poll" />
            </ns0:Inputs>
          </ns0:LN>
        </ns0:LDevice>
      </ns0:Server>
    </ns0:AccessPoint>
  </ns0:IED>
  <ns0:IED name="IED2_PTOC">
    <ns0:Services>
      <ns0:DynAssociation />
      <ns0:GetDirectory />
      <ns0:GetDataObjectDefinition />
      <ns0:GetDataSetValue />
      <ns0:DataSetDirectory />
      <ns0:ReadWrite />
      <ns0:GetCBValues />
      <ns0:ConfLNs fixPrefix="true" fixLnInst="true" />
      <ns0:GOOSE max="5" />
      <ns0:GSSE max="5" />
      <ns0:FileHandling />
      <ns0:GSEDir />
      <ns0:TimerActivatedControl />
    </ns0:Services>
    <ns0:AccessPoint name="accessPoint2">
      <ns0:Server>
        <ns0:Authentication />
        <ns0:LDevice inst="GenericIO">
          <ns0:LN0 lnClass="LLN0" lnType="LLN01" inst="">
            <ns0:DataSet name="Events" desc="Events">
              <ns0:FCDA ldInst="GenericIO" lnClass="GGIO" fc="ST" lnInst="1" doName="SPCSO1" daName="stVal" />
              <ns0:FCDA ldInst="GenericIO" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="general" />
            </ns0:DataSet>
            <ns0:GSEControl appID="events" name="gcbEvents" type="GOOSE" datSet="Events" confRev="2" />
          </ns0:LN0>
          <ns0:LN lnClass="LPHD" lnType="LPHD1" inst="1" prefix="" />
          <ns0:LN lnClass="PTOC" lnType="PTOC1" inst="1" prefix="">
            <ns0:DOI name="TmACrv">
              <ns0:DAI name="setCharact">
                <ns0:Val>ANSI Definite Time (Default)</ns0:Val>
              </ns0:DAI>
              <ns0:DAI name="setParA">
                <ns0:Val>1</ns0:Val>
              </ns0:DAI>
              <ns0:DAI name="setParB">
                <ns0:Val>2</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:Inputs>
              <ns0:ExtRef intAddr="PTOC_Amp1" desc="sample_a1" iedName="IED3_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="1" doName="Amp" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="PTOC_Amp2" desc="sample_a2" iedName="IED3_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="2" doName="Amp" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="PTOC_Amp3" desc="sample_a3" iedName="IED3_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="3" doName="Amp" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="PTOC_Amp4" desc="sample_a4" iedName="IED3_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="4" doName="Amp" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="PTOC_Vol1" desc="sample_v1" iedName="IED3_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="1" doName="Vol" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="PTOC_Vol2" desc="sample_v2" iedName="IED3_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="2" doName="Vol" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="PTOC_Vol3" desc="sample_v3" iedName="IED3_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="3" doName="Vol" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="PTOC_Vol4" desc="sample_v4" iedName="IED3_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="4" doName="Vol" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="PTOC_xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="GenericIO" srcLNClass="LLN0" srcCBName="GoCB" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="PTRC" lnType="PTRC1" inst="1" prefix="">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="PTOC_Op" desc="PTOC_trip" iedName="IED2_PTOC" ldInst="GenericIO" lnClass="PTOC" lnInst="1" doName="Op" daName="general" serviceType="Poll" />
              <ns0:ExtRef intAddr="xcbr_stval" desc="xcbr_status" iedName="IED1_XCBR" ldInst="GenericIO" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="GenericIO" srcLNClass="LLN0" srcCBName="GoCB" />
            </ns0:Inputs>
          </ns0:LN>
          <ns0:LN lnClass="GGIO" lnType="GGIO1" inst="1" prefix="">
            <ns0:DOI name="Mod">
              <ns0:DAI name="ctlModel">
                <ns0:Val>status-only</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:DOI name="SPCSO1">
              <ns0:DAI name="ctlModel">
                <ns0:Val>direct-with-normal-security</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:DOI name="SPCSO2">
              <ns0:DAI name="ctlModel">
                <ns0:Val>direct-with-normal-security</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:DOI name="SPCSO3">
              <ns0:DAI name="ctlModel">
                <ns0:Val>direct-with-normal-security</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
            <ns0:DOI name="SPCSO4">
              <ns0:DAI name="ctlModel">
                <ns0:Val>direct-with-normal-security</ns0:Val>
              </ns0:DAI>
            </ns0:DOI>
          </ns0:LN>
        </ns0:LDevice>
      </ns0:Server>
    </ns0:AccessPoint>
  </ns0:IED>
  <ns0:IED name="IED3_SMV">
    <ns0:AccessPoint name="accessPoint3">
      <ns0:Server>
        <ns0:Authentication />
        <ns0:LDevice inst="MUnn">
          <ns0:LN0 lnType="9-2LELLN0" lnClass="LLN0" inst="">
            <ns0:DataSet name="PhsMeas1">
              <ns0:FCDA ldInst="MUnn" lnClass="TCTR" lnInst="1" fc="MX" doName="Amp" />
              <ns0:FCDA ldInst="MUnn" lnClass="TCTR" lnInst="2" fc="MX" doName="Amp" />
              <ns0:FCDA ldInst="MUnn" lnClass="TCTR" lnInst="3" fc="MX" doName="Amp" />
              <ns0:FCDA ldInst="MUnn" lnClass="TCTR" lnInst="4" fc="MX" doName="Amp" />
              <ns0:FCDA ldInst="MUnn" lnClass="TVTR" lnInst="1" fc="MX" doName="Vol" />
              <ns0:FCDA ldInst="MUnn" lnClass="TVTR" lnInst="2" fc="MX" doName="Vol" />
              <ns0:FCDA ldInst="MUnn" lnClass="TVTR" lnInst="3" fc="MX" doName="Vol" />
              <ns0:FCDA ldInst="MUnn" lnClass="TVTR" lnInst="4" fc="MX" doName="Vol" />
            </ns0:DataSet>
            <ns0:SampledValueControl name="MSVCB01" datSet="PhsMeas1" smvID="xxxxMUnn01" smpRate="80" nofASDU="1" confRev="1">
              <ns0:SmvOpts refreshTime="false" sampleSynchronized="true" security="false" />
            </ns0:SampledValueControl>
          </ns0:LN0>
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="1" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="2" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="3" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="4" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="1" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="2" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="3" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="4" />
          <ns0:LN lnType="MMXUa" lnClass="MMXU" inst="1">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="MMXU_Amp1" desc="sample_a1" iedName="IED3_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Amp2" desc="sample_a2" iedName="IED3_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Amp3" desc="sample_a3" iedName="IED3_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Amp4" desc="sample_a4" iedName="IED3_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="4" doName="Amp" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Vol1" desc="sample_v1" iedName="IED3_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Vol2" desc="sample_v2" iedName="IED3_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="2" doName="Vol" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Vol3" desc="sample_v3" iedName="IED3_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="3" doName="Vol" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Vol4" desc="sample_v4" iedName="IED3_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="4" doName="Vol" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </ns0:Inputs>
          </ns0:LN>
        </ns0:LDevice>
      </ns0:Server>
    </ns0:AccessPoint>
  </ns0:IED>
  <ns0:IED name="IED4_SMV">
    <ns0:AccessPoint name="accessPoint4">
      <ns0:Server>
        <ns0:Authentication />
        <ns0:LDevice inst="MUnn">
          <ns0:LN0 lnType="9-2LELLN0" lnClass="LLN0" inst="">
            <ns0:DataSet name="PhsMeas1">
              <ns0:FCDA ldInst="MUnn" lnClass="TCTR" lnInst="1" fc="MX" doName="Amp" />
              <ns0:FCDA ldInst="MUnn" lnClass="TCTR" lnInst="2" fc="MX" doName="Amp" />
              <ns0:FCDA ldInst="MUnn" lnClass="TCTR" lnInst="3" fc="MX" doName="Amp" />
              <ns0:FCDA ldInst="MUnn" lnClass="TCTR" lnInst="4" fc="MX" doName="Amp" />
              <ns0:FCDA ldInst="MUnn" lnClass="TVTR" lnInst="1" fc="MX" doName="Vol" />
              <ns0:FCDA ldInst="MUnn" lnClass="TVTR" lnInst="2" fc="MX" doName="Vol" />
              <ns0:FCDA ldInst="MUnn" lnClass="TVTR" lnInst="3" fc="MX" doName="Vol" />
              <ns0:FCDA ldInst="MUnn" lnClass="TVTR" lnInst="4" fc="MX" doName="Vol" />
            </ns0:DataSet>
          </ns0:LN0>
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="1" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="2" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="3" />
          <ns0:LN lnType="9-2LETCTR" lnClass="TCTR" inst="4" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="1" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="2" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="3" />
          <ns0:LN lnType="9-2LETVTR" lnClass="TVTR" inst="4" />
          <ns0:LN lnType="MMXUa" lnClass="MMXU" inst="1">
            <ns0:Inputs>
              <ns0:ExtRef intAddr="MMXU_Amp1" desc="sample_a1" iedName="IED4_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Amp2" desc="sample_a2" iedName="IED4_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Amp3" desc="sample_a3" iedName="IED4_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Amp4" desc="sample_a4" iedName="IED4_SMV" ldInst="MUnn" lnClass="TCTR" lnInst="4" doName="Amp" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Vol1" desc="sample_v1" iedName="IED4_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Vol2" desc="sample_v2" iedName="IED4_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="2" doName="Vol" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Vol3" desc="sample_v3" iedName="IED4_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="3" doName="Vol" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ns0:ExtRef intAddr="MMXU_Vol4" desc="sample_v4" iedName="IED4_SMV" ldInst="MUnn" lnClass="TVTR" lnInst="4" doName="Vol" daName="instMag.i" serviceType="Poll" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </ns0:Inputs>
          </ns0:LN>
        </ns0:LDevice>
      </ns0:Server>
    </ns0:AccessPoint>
  </ns0:IED>
  <ns0:Communication>
    <ns0:SubNetwork name="subnetwork1" type="8-MMS">
      <ns0:ConnectedAP iedName="IED1_XCBR_2" apName="accessPoint1">
        <ns0:Address>
          <ns0:P type="IP">10.0.0.2</ns0:P>
          <ns0:P type="IP-SUBNET">255.255.255.0</ns0:P>
          <ns0:P type="IP-GATEWAY">10.0.0.1</ns0:P>
          <ns0:P type="OSI-TSEL">0001</ns0:P>
          <ns0:P type="OSI-PSEL">00000001</ns0:P>
          <ns0:P type="OSI-SSEL">0001</ns0:P>
        </ns0:Address>
        <ns0:GSE ldInst="GenericIO" cbName="gcbEvents">
          <ns0:Address>
            <ns0:P type="VLAN-ID">1</ns0:P>
            <ns0:P type="VLAN-PRIORITY">4</ns0:P>
            <ns0:P type="MAC-Address">01-0c-cd-01-00-01</ns0:P>
            <ns0:P type="APPID">1000</ns0:P>
          </ns0:Address>
        </ns0:GSE>
      </ns0:ConnectedAP>
      <ns0:ConnectedAP iedName="IED2_PTOC" apName="accessPoint2">
        <ns0:Address>
          <ns0:P type="IP">10.0.0.3</ns0:P>
          <ns0:P type="IP-SUBNET">255.255.255.0</ns0:P>
          <ns0:P type="IP-GATEWAY">10.0.0.1</ns0:P>
          <ns0:P type="OSI-TSEL">0001</ns0:P>
          <ns0:P type="OSI-PSEL">00000001</ns0:P>
          <ns0:P type="OSI-SSEL">0001</ns0:P>
        </ns0:Address>
        <ns0:GSE ldInst="GenericIO" cbName="gcbEvents">
          <ns0:Address>
            <ns0:P type="VLAN-ID">1</ns0:P>
            <ns0:P type="VLAN-PRIORITY">4</ns0:P>
            <ns0:P type="MAC-Address">01-0c-cd-01-00-02</ns0:P>
            <ns0:P type="APPID">1002</ns0:P>
          </ns0:Address>
        </ns0:GSE>
      </ns0:ConnectedAP>
      <ns0:ConnectedAP iedName="IED3_SMV" apName="accessPoint3">
        <ns0:Address>
          <ns0:P type="IP">10.0.0.4</ns0:P>
          <ns0:P type="IP-SUBNET">255.255.255.0</ns0:P>
          <ns0:P type="IP-GATEWAY">10.0.0.1</ns0:P>
          <ns0:P type="OSI-TSEL">0001</ns0:P>
          <ns0:P type="OSI-PSEL">00000001</ns0:P>
          <ns0:P type="OSI-SSEL">0001</ns0:P>
        </ns0:Address>
        <ns0:SMV ldInst="MUnn" cbName="MSVCB01">
          <ns0:Address>
            <ns0:P type="VLAN-ID">1</ns0:P>
            <ns0:P type="VLAN-PRIORITY">4</ns0:P>
            <ns0:P type="MAC-Address">01-0c-cd-01-00-03</ns0:P>
            <ns0:P type="APPID">4000</ns0:P>
          </ns0:Address>
        </ns0:SMV>
      </ns0:ConnectedAP>
      <ns0:ConnectedAP iedName="IED4_SMV" apName="accessPoint4">
        <ns0:Address>
          <ns0:P type="IP">10.0.0.5</ns0:P>
          <ns0:P type="IP-SUBNET">255.255.255.0</ns0:P>
          <ns0:P type="IP-GATEWAY">10.0.0.1</ns0:P>
          <ns0:P type="OSI-TSEL">0001</ns0:P>
          <ns0:P type="OSI-PSEL">00000001</ns0:P>
          <ns0:P type="OSI-SSEL">0001</ns0:P>
        </ns0:Address>
        <ns0:SMV ldInst="MUnn" cbName="MSVCB01">
          <ns0:Address>
            <ns0:P type="VLAN-ID">1</ns0:P>
            <ns0:P type="VLAN-PRIORITY">4</ns0:P>
            <ns0:P type="MAC-Address">01-0c-cd-01-00-04</ns0:P>
            <ns0:P type="APPID">4000</ns0:P>
          </ns0:Address>
        </ns0:SMV>
      </ns0:ConnectedAP>
    </ns0:SubNetwork>
  </ns0:Communication>
  <ns0:DataTypeTemplates>
    <ns0:LNodeType id="9-2LELLN0" lnClass="LLN0">
      <ns0:DO name="Mod" type="9-2LEINC" />
    </ns0:LNodeType>
    <ns0:LNodeType id="9-2LETCTR" lnClass="TCTR">
      <ns0:DO name="Amp" type="9-2LESAVAmp" />
    </ns0:LNodeType>
    <ns0:LNodeType id="9-2LETVTR" lnClass="TVTR">
      <ns0:DO name="Vol" type="9-2LESAVVol" />
    </ns0:LNodeType>
    <ns0:LNodeType id="LLN01" lnClass="LLN0">
      <ns0:DO name="Mod" type="INC_1_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_1_NamPlt" />
    </ns0:LNodeType>
    <ns0:LNodeType id="LPHD1" lnClass="LPHD">
      <ns0:DO name="PhyNam" type="DPL_1_PhyNam" />
      <ns0:DO name="PhyHealth" type="INS_1_Beh" />
      <ns0:DO name="Proxy" type="SPS_1_Proxy" />
    </ns0:LNodeType>
    <ns0:LNodeType id="CILO1" lnClass="CILO">
      <ns0:DO name="Mod" type="INC_1_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_1_NamPlt" />
      <ns0:DO name="EnaOpn" type="SPS_1_Proxy" />
      <ns0:DO name="EnaCls" type="SPS_1_Proxy" />
    </ns0:LNodeType>
    <ns0:LNodeType id="PTRC1" lnClass="PTRC">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="Op" type="ACT" />
      <ns0:DO name="Tr" type="ACT" />
    </ns0:LNodeType>
    <ns0:LNodeType id="PTOC1" lnClass="PTOC">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="Str" type="ACD" />
      <ns0:DO name="Op" type="ACT" />
      <ns0:DO name="TmACrv" type="CURVE" />
    </ns0:LNodeType>
    <ns0:LNodeType id="PIOC1" lnClass="PIOC">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="Str" type="ACD" />
      <ns0:DO name="Op" type="ACT" />
      <ns0:DO name="StrVal" type="ASG" />
    </ns0:LNodeType>
    <ns0:LNodeType id="PDIFa" lnClass="PDIF">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="Str" type="ACD" />
      <ns0:DO name="Op" type="ACT" />
    </ns0:LNodeType>
    <ns0:LNodeType id="PDISa" lnClass="PDIS">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="Str" type="ACD" />
      <ns0:DO name="Op" type="ACT" />
    </ns0:LNodeType>
    <ns0:LNodeType id="RRECa" lnClass="RREC">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="OpCls" type="ACT" />
      <ns0:DO name="AutoRecSt" type="ENS_2" />
    </ns0:LNodeType>
    <ns0:LNodeType id="RADRa" lnClass="RADR">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="ChTrg" type="SPS_1_Proxy" />
    </ns0:LNodeType>
    <ns0:LNodeType id="RBDRa" lnClass="RBDR">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="ChTrg" type="SPS_1_Proxy" />
    </ns0:LNodeType>
    <ns0:LNodeType id="RDREa" lnClass="RDRE">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="RcdMade" type="SPS_1_Proxy" />
      <ns0:DO name="FltNum" type="INS_1_Beh" />
    </ns0:LNodeType>
    <ns0:LNodeType id="XCBR1" lnClass="XCBR" desc="Circuit breaker">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="Loc" type="SPC_1_SPCSO1" />
      <ns0:DO name="OpCnt" type="INS_1_Beh" />
      <ns0:DO name="Pos" type="DPC" />
      <ns0:DO name="BlkOpn" type="SPC_1_SPCSO1" />
      <ns0:DO name="BlkCls" type="SPC_1_SPCSO1" />
    </ns0:LNodeType>
    <ns0:LNodeType id="XSWI1" lnClass="XSWI" desc="Switch">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="Loc" type="SPC_1_SPCSO1" />
      <ns0:DO name="OpCnt" type="INS_1_Beh" />
      <ns0:DO name="SwTyp" type="ENS" />
      <ns0:DO name="Pos" type="DPC" />
      <ns0:DO name="BlkOpn" type="SPC_1_SPCSO1" />
      <ns0:DO name="BlkCls" type="SPC_1_SPCSO1" />
    </ns0:LNodeType>
    <ns0:LNodeType id="CSWIa" lnClass="CSWI" desc="Controlable switch">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="Pos" type="DPC_CO" />
    </ns0:LNodeType>
    <ns0:LNodeType id="MMXUa" lnClass="MMXU">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="AvAPhs" type="myMV" />
      <ns0:DO name="AvPhVPhs" type="myMV" />
      <ns0:DO name="MaxAPhs" type="myMV" />
      <ns0:DO name="MaxPhVPhs" type="myMV" />
      <ns0:DO name="MinAPhs" type="myMV" />
      <ns0:DO name="MinPhVPhs" type="myMV" />
      <ns0:DO name="PhV" type="WYE" />
      <ns0:DO name="A" type="WYE" />
    </ns0:LNodeType>
    <ns0:LNodeType id="GGIO1" lnClass="GGIO">
      <ns0:DO name="Mod" type="INC_2_Mod" />
      <ns0:DO name="Beh" type="INS_1_Beh" />
      <ns0:DO name="Health" type="INS_1_Beh" />
      <ns0:DO name="NamPlt" type="LPL_2_NamPlt" />
      <ns0:DO name="AnIn1" type="MV_1_AnIn1" />
      <ns0:DO name="AnIn2" type="MV_1_AnIn1" />
      <ns0:DO name="AnIn3" type="MV_1_AnIn1" />
      <ns0:DO name="AnIn4" type="MV_1_AnIn1" />
      <ns0:DO name="SPCSO1" type="SPC_2_SPCSO1" />
      <ns0:DO name="SPCSO2" type="SPC_1_SPCSO2" />
      <ns0:DO name="SPCSO3" type="SPC_1_SPCSO3" />
      <ns0:DO name="SPCSO4" type="SPC_1_SPCSO1" />
      <ns0:DO name="Ind1" type="SPS_1_Proxy" />
      <ns0:DO name="Ind2" type="SPS_1_Proxy" />
      <ns0:DO name="Ind3" type="SPS_1_Proxy" />
      <ns0:DO name="Ind4" type="SPS_1_Proxy" />
    </ns0:LNodeType>
    <ns0:DOType id="CURVE" cdc="CURVE">
      <ns0:DA name="setCharact" fc="SP" dchg="true" bType="Enum" type="setCharact_1" />
      <ns0:DA name="setParA" fc="SP" dchg="true" bType="FLOAT32" />
      <ns0:DA name="setParB" fc="SP" dchg="true" bType="FLOAT32" />
      <ns0:DA name="setParC" fc="SP" dchg="true" bType="FLOAT32" />
      <ns0:DA name="setParD" fc="SP" dchg="true" bType="FLOAT32" />
      <ns0:DA name="setParE" fc="SP" dchg="true" bType="FLOAT32" />
      <ns0:DA name="setParF" fc="SP" dchg="true" bType="FLOAT32" />
    </ns0:DOType>
    <ns0:DOType id="myMV" cdc="MV">
      <ns0:DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_1" />
      <ns0:DA name="q" fc="MX" qchg="true" bType="Quality" />
      <ns0:DA name="t" fc="MX" bType="Timestamp" />
      <ns0:DA name="sVC" fc="CF" dchg="true" bType="Struct" type="ScaledValueConfig" />
    </ns0:DOType>
    <ns0:DOType cdc="DPC" id="DPC" desc="Controllable double point CDC.">
      <ns0:DA name="stVal" bType="Dbpos" fc="ST" dchg="true" desc="intermediate-state | off | on | bad-state" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" desc="Quality of the data value: 'stVal'." />
      <ns0:DA name="t" bType="Timestamp" fc="ST" desc="Timestamp of the last change in one of the attributes representing the data value ('stVal') or the data quality ('q'), i.e., those which have 'dchg' or 'qchg'." />
    </ns0:DOType>
    <ns0:DOType cdc="ENS" id="ENS" desc="Enumerated status">
      <ns0:DA name="stVal" bType="Enum" type="SwTyp_Enum" fc="ST" dchg="true" desc="" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" desc="Quality of the data value: 'stVal'." />
      <ns0:DA name="t" bType="Timestamp" fc="ST" desc="Timestamp of the last change in one of the attributes representing the data value ('stVal') or the data quality ('q'), i.e., those which have 'dchg' or 'qchg'." />
    </ns0:DOType>
    <ns0:DOType cdc="ENS" id="ENS_2" desc="Enumerated status">
      <ns0:DA name="stVal" bType="Enum" type="Recloser_Enum" fc="ST" dchg="true" desc="" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" desc="Quality of the data value: 'stVal'." />
      <ns0:DA name="t" bType="Timestamp" fc="ST" desc="Timestamp of the last change in one of the attributes representing the data value ('stVal') or the data quality ('q'), i.e., those which have 'dchg' or 'qchg'." />
    </ns0:DOType>
    <ns0:DOType cdc="DPC" id="DPC_CO" desc="Controllable double point CDC.">
      <ns0:DA name="stVal" bType="Dbpos" fc="ST" dchg="true" desc="intermediate-state | off | on | bad-state" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" desc="Quality of the data value: 'stVal'." />
      <ns0:DA name="t" bType="Timestamp" fc="ST" desc="Timestamp of the last change in one of the attributes representing the data value ('stVal') or the data quality ('q'), i.e., those which have 'dchg' or 'qchg'." />
      <ns0:DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <ns0:DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels" />
      <ns0:DA name="Oper" fc="CO" bType="Struct" type="DPCOperate_1" />
      <ns0:DA name="SBOw" fc="CO" bType="Struct" type="DPCOperate_1" />
      <ns0:DA name="Cancel" fc="CO" bType="Struct" type="myCancel" />
    </ns0:DOType>
    <ns0:DOType id="ACD" cdc="ACD">
      <ns0:DA name="general" fc="ST" dchg="true" bType="BOOLEAN" />
      <ns0:DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="ACDdir" />
      <ns0:DA name="q" fc="ST" qchg="true" bType="Quality" />
      <ns0:DA name="t" fc="ST" bType="Timestamp" />
    </ns0:DOType>
    <ns0:DOType id="ACT" cdc="ACT">
      <ns0:DA name="general" fc="ST" dchg="true" bType="BOOLEAN" />
      <ns0:DA name="q" fc="ST" qchg="true" bType="Quality" />
      <ns0:DA name="t" fc="ST" bType="Timestamp" />
    </ns0:DOType>
    <ns0:DOType id="ASG" cdc="ASG">
      <ns0:DA name="setMag" fc="SP" dchg="true" bType="Struct" type="AnalogueValue_1" />
    </ns0:DOType>
    <ns0:DOType id="9-2LESAVAmp" cdc="SAV">
      <ns0:DA name="instMag" bType="Struct" type="9-2LEAV" fc="MX" />
      <ns0:DA name="q" bType="Quality" fc="MX" />
      <ns0:DA name="sVC" bType="Struct" type="9-2LEsVCAmp" fc="CF" />
    </ns0:DOType>
    <ns0:DOType id="9-2LESAVVol" cdc="SAV">
      <ns0:DA name="instMag" bType="Struct" type="9-2LEAV" fc="MX" />
      <ns0:DA name="q" bType="Quality" fc="MX" />
      <ns0:DA name="sVC" bType="Struct" type="9-2LEsVCVol" fc="CF" />
    </ns0:DOType>
    <ns0:DOType id="9-2LEINC" cdc="INC">
      <ns0:DA name="stVal" fc="ST" bType="INT32" dchg="true" />
      <ns0:DA name="q" fc="ST" bType="Quality" dchg="true" />
      <ns0:DA name="t" fc="ST" bType="Timestamp" dchg="true" />
    </ns0:DOType>
    <ns0:DOType id="INC_1_Mod" cdc="INC">
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" />
      <ns0:DA name="t" bType="Timestamp" fc="ST" />
      <ns0:DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </ns0:DOType>
    <ns0:DOType id="INS_1_Beh" cdc="INS">
      <ns0:DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" />
      <ns0:DA name="t" bType="Timestamp" fc="ST" />
    </ns0:DOType>
    <ns0:DOType id="LPL_1_NamPlt" cdc="LPL">
      <ns0:DA name="vendor" bType="VisString255" fc="DC" />
      <ns0:DA name="swRev" bType="VisString255" fc="DC" />
      <ns0:DA name="d" bType="VisString255" fc="DC" />
      <ns0:DA name="configRev" bType="VisString255" fc="DC" />
      <ns0:DA name="ldNs" bType="VisString255" fc="EX" />
    </ns0:DOType>
    <ns0:DOType id="DPL_1_PhyNam" cdc="DPL">
      <ns0:DA name="vendor" bType="VisString255" fc="DC" />
    </ns0:DOType>
    <ns0:DOType id="SPS_1_Proxy" cdc="SPS">
      <ns0:DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" />
      <ns0:DA name="t" bType="Timestamp" fc="ST" />
    </ns0:DOType>
    <ns0:DOType id="LPL_2_NamPlt" cdc="LPL">
      <ns0:DA name="vendor" bType="VisString255" fc="DC" />
      <ns0:DA name="swRev" bType="VisString255" fc="DC" />
      <ns0:DA name="d" bType="VisString255" fc="DC" />
    </ns0:DOType>
    <ns0:DOType id="MV_1_AnIn1" cdc="MV">
      <ns0:DA name="mag" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" />
      <ns0:DA name="q" bType="Quality" fc="MX" qchg="true" />
      <ns0:DA name="t" bType="Timestamp" fc="MX" />
    </ns0:DOType>
    <ns0:DOType id="myCMV" cdc="CMV">
      <ns0:DA name="cVal" fc="MX" dchg="true" bType="Struct" type="myVector" />
      <ns0:DA name="q" fc="MX" qchg="true" bType="Quality" />
      <ns0:DA name="t" fc="MX" bType="Timestamp" />
    </ns0:DOType>
    <ns0:DOType id="WYE" cdc="WYE">
      <ns0:SDO name="phsA" type="myCMV" />
      <ns0:SDO name="phsB" type="myCMV" />
      <ns0:SDO name="phsC" type="myCMV" />
      <ns0:SDO name="neut" type="myCMV" />
      <ns0:SDO name="net" type="myCMV" />
      <ns0:SDO name="res" type="myCMV" />
    </ns0:DOType>
    <ns0:DOType id="SPC_1_SPCSO1" cdc="SPC">
      <ns0:DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" />
      <ns0:DA name="Oper" type="SPCOperate_1" bType="Struct" fc="CO" />
      <ns0:DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
      <ns0:DA name="t" bType="Timestamp" fc="ST" />
    </ns0:DOType>
    <ns0:DOType id="INC_2_Mod" cdc="INC">
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" />
      <ns0:DA name="t" bType="Timestamp" fc="ST" />
      <ns0:DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </ns0:DOType>
    <ns0:DOType id="SPC_2_SPCSO1" cdc="SPC">
      <ns0:DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" />
      <ns0:DA name="Oper" type="SPCOperate_1" bType="Struct" fc="CO" />
      <ns0:DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
      <ns0:DA name="t" bType="Timestamp" fc="ST" />
    </ns0:DOType>
    <ns0:DOType id="SPC_1_SPCSO2" cdc="SPC">
      <ns0:DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" />
      <ns0:DA name="Oper" type="SPCOperate_1" bType="Struct" fc="CO" />
      <ns0:DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
      <ns0:DA name="t" bType="Timestamp" fc="ST" />
    </ns0:DOType>
    <ns0:DOType id="SPC_1_SPCSO3" cdc="SPC">
      <ns0:DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <ns0:DA name="q" bType="Quality" fc="ST" qchg="true" />
      <ns0:DA name="Oper" type="SPCOperate_1" bType="Struct" fc="CO" />
      <ns0:DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
      <ns0:DA name="t" bType="Timestamp" fc="ST" />
    </ns0:DOType>
    <ns0:DAType id="ScaledValueConfig">
      <ns0:BDA name="scaleFactor" bType="FLOAT32" />
      <ns0:BDA name="offset" bType="FLOAT32" />
    </ns0:DAType>
    <ns0:DAType id="9-2LEAV">
      <ns0:BDA name="i" bType="INT32" />
    </ns0:DAType>
    <ns0:DAType id="9-2LEsVCAmp">
      <ns0:BDA name="scaleFactor" bType="FLOAT32">
        <ns0:Val>0.001</ns0:Val>
      </ns0:BDA>
      <ns0:BDA name="offset" bType="FLOAT32">
        <ns0:Val>0</ns0:Val>
      </ns0:BDA>
    </ns0:DAType>
    <ns0:DAType id="9-2LEsVCVol">
      <ns0:BDA name="scaleFactor" bType="FLOAT32">
        <ns0:Val>0.01</ns0:Val>
      </ns0:BDA>
      <ns0:BDA name="offset" bType="FLOAT32">
        <ns0:Val>0</ns0:Val>
      </ns0:BDA>
    </ns0:DAType>
    <ns0:DAType id="AnalogueValue_1">
      <ns0:BDA name="f" bType="FLOAT32" />
    </ns0:DAType>
    <ns0:DAType id="myVector">
      <ns0:BDA name="mag" bType="Struct" type="AnalogueValue_1" />
      <ns0:BDA name="ang" bType="Struct" type="AnalogueValue_1" />
    </ns0:DAType>
    <ns0:DAType id="Originator_1">
      <ns0:BDA name="orCat" type="OrCat" bType="Enum" />
      <ns0:BDA name="orIdent" bType="Octet64" />
    </ns0:DAType>
    <ns0:DAType id="SPCOperate_1">
      <ns0:BDA name="ctlVal" bType="BOOLEAN" />
      <ns0:BDA name="origin" type="Originator_1" bType="Struct" />
      <ns0:BDA name="ctlNum" bType="INT8U" />
      <ns0:BDA name="T" bType="Timestamp" />
      <ns0:BDA name="Test" bType="BOOLEAN" />
      <ns0:BDA name="Check" bType="Check" />
    </ns0:DAType>
    <ns0:DAType id="DPCOperate_1">
      <ns0:BDA name="ctlVal" bType="BOOLEAN" />
      <ns0:BDA name="origin" type="Originator_1" bType="Struct" />
      <ns0:BDA name="ctlNum" bType="INT8U" />
      <ns0:BDA name="T" bType="Timestamp" />
      <ns0:BDA name="Test" bType="BOOLEAN" />
      <ns0:BDA name="Check" bType="Check" />
    </ns0:DAType>
    <ns0:DAType id="myCancel">
      <ns0:BDA name="ctlVal" bType="BOOLEAN" />
      <ns0:BDA name="origin" bType="Struct" type="Originator_1" />
      <ns0:BDA name="ctlNum" bType="INT8U" />
      <ns0:BDA name="T" bType="Timestamp" />
      <ns0:BDA name="Test" bType="BOOLEAN" />
    </ns0:DAType>
    <ns0:EnumType id="CtlModels">
      <ns0:EnumVal ord="0">status-only</ns0:EnumVal>
      <ns0:EnumVal ord="1">direct-with-normal-security</ns0:EnumVal>
      <ns0:EnumVal ord="2">sbo-with-normal-security</ns0:EnumVal>
      <ns0:EnumVal ord="3">direct-with-enhanced-security</ns0:EnumVal>
      <ns0:EnumVal ord="4">sbo-with-enhanced-security</ns0:EnumVal>
    </ns0:EnumType>
    <ns0:EnumType id="OrCat">
      <ns0:EnumVal ord="0">not-supported</ns0:EnumVal>
      <ns0:EnumVal ord="1">bay-control</ns0:EnumVal>
      <ns0:EnumVal ord="2">station-control</ns0:EnumVal>
      <ns0:EnumVal ord="3">remote-control</ns0:EnumVal>
      <ns0:EnumVal ord="4">automatic-bay</ns0:EnumVal>
      <ns0:EnumVal ord="5">automatic-station</ns0:EnumVal>
      <ns0:EnumVal ord="6">automatic-remote</ns0:EnumVal>
      <ns0:EnumVal ord="7">maintenance</ns0:EnumVal>
      <ns0:EnumVal ord="8">process</ns0:EnumVal>
    </ns0:EnumType>
    <ns0:EnumType id="ACDdir">
      <ns0:EnumVal ord="0">unknown</ns0:EnumVal>
      <ns0:EnumVal ord="1">forward</ns0:EnumVal>
      <ns0:EnumVal ord="2">backward</ns0:EnumVal>
      <ns0:EnumVal ord="3">both</ns0:EnumVal>
    </ns0:EnumType>
    <ns0:EnumType id="setCharact_1">
      <ns0:EnumVal ord="0">unknown</ns0:EnumVal>
      <ns0:EnumVal ord="1">ANSI Extremely Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="2">ANSI Very Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="3">ANSI Normal Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="4">ANSI Moderately Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="5">ANSI Definite Time (Default)</ns0:EnumVal>
      <ns0:EnumVal ord="6">Long-Time Extremely Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="7">Long-Time Very Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="8">Long-Time Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="9">IEC Normal Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="10">IEC Very Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="11">IEC Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="12">IEC Extremely Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="13">IEC Short-Time Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="14">IEC Long-Time Inverse</ns0:EnumVal>
      <ns0:EnumVal ord="15">IEC Definite Time</ns0:EnumVal>
      <ns0:EnumVal ord="16">reserved</ns0:EnumVal>
      <ns0:EnumVal ord="17">Definable curve 1 based on formula [x=f(y,A,B,C,D, E, F)]</ns0:EnumVal>
    </ns0:EnumType>
    <ns0:EnumType id="SwTyp_Enum">
      <ns0:EnumVal ord="0">unknown</ns0:EnumVal>
      <ns0:EnumVal ord="1">Load break switch</ns0:EnumVal>
      <ns0:EnumVal ord="2">Disconnector</ns0:EnumVal>
      <ns0:EnumVal ord="3">Earthing switch</ns0:EnumVal>
      <ns0:EnumVal ord="4">High speed earthing switch</ns0:EnumVal>
    </ns0:EnumType>
    <ns0:EnumType id="Recloser_Enum">
      <ns0:EnumVal ord="1">Ready</ns0:EnumVal>
      <ns0:EnumVal ord="2">In Progress</ns0:EnumVal>
      <ns0:EnumVal ord="3">Successful</ns0:EnumVal>
      <ns0:EnumVal ord="4">Waiting for trip</ns0:EnumVal>
      <ns0:EnumVal ord="5">Trip issued by protection</ns0:EnumVal>
      <ns0:EnumVal ord="6">Fault disappeared</ns0:EnumVal>
      <ns0:EnumVal ord="7">Wait to complete</ns0:EnumVal>
      <ns0:EnumVal ord="8">Circuit breaker closed</ns0:EnumVal>
      <ns0:EnumVal ord="9">Cycle unsuccessful</ns0:EnumVal>
      <ns0:EnumVal ord="10">Unsuccessful</ns0:EnumVal>
      <ns0:EnumVal ord="11">Aborted</ns0:EnumVal>
    </ns0:EnumType>
  </ns0:DataTypeTemplates>
</ns0:SCL>